---
id: 4a566ffe
title: "第27章 嘉兴智算中心"
created: 2026-05-07
updated: 2026-05-07
type: entity-event
source: raw/docs/717af075_2025travelsky-sasac-ai-aviation-policy.txt
domain: ["aviation", "policy", "ai", "central-enterprise"]
tags: ["event, aviation, policy, ai, central-enterprise"]
confidence: 0.99
summary: "【第27章】中国航信嘉兴智算中心绿色低碳实践。第27 章：中国航信嘉兴智算中心绿色低碳实践。在全球人工智能技术快速迭代的背景下，以DeepSeek 为代表的大模型技术。"
conflicts: []
versions: []
claims: [{"id": "cf9f74311", "text": "【第27章】中国航信嘉兴智算中心绿色低碳实践", "para_index": 0, "entities": ["Travelsky"], "domains": ["aviation"], "type": "fact", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "c78f8e30f", "text": "第27 章：中国航信嘉兴智算中心绿色低碳实践\n陶智勇  陆昌艳\n中航信云数据有限公司", "para_index": 1, "entities": ["Travelsky"], "domains": ["aviation"], "type": "fact", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "c63dcb46d", "text": "（一）案例简介\n1.案例背景\n在全球人工智能技术快速迭代的背景下，以DeepSeek 为代表的大模型技术\n突破正推动AI 应用进入全新发展阶段。近期国资委召开央企“AI+”会议，中国\n航信作为重点单位签订了任务书。2025 年3 月4 日，公司召开“AI+”专项行动\n动员会，要求各单位加快推进以DEEPSEEK 为代表的人工智能技术的试点与应用。\n根据《中国航信加快人工智能技术研究及应用工作方案》，云数据公司制定了中\n国航信嘉兴智算中心建设方案。\n嘉兴智算中心的建设一是基于算力资源集约化管理的需求，二是基于基础设\n施绿色低碳的要求。基于以上两点，嘉兴智算中心采用弹性可扩展架构，先部署\n一个可弹性扩展的基础算力池，后续根据需求对算力资源池进行动态扩展，即总\n体规划分批建设，促进算力资源的集约化管理并实现可弹性扩展；同时嘉兴智算\n中心在基础设施绿色化方面进行了多项措施应用的尝试，促进算力基础设施的绿\n色化。\n2.使用产品情况\n为推动绿色低碳算力发展，中国航信嘉兴智算中心在绿色低碳领域进行了多\n项尝试：建设屋顶光伏系统、河水自然冷却系统、余热回收系统、水蓄冷、数据\n中心侧储能系统，并进行多项", "para_index": 2, "entities": ["SASAC", "LLM", "AI", "Travelsky"], "domains": ["ai", "central-enterprise", "policy", "aviation"], "type": "policy", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "cbeb86c99", "text": "于闲置状态，亟需通过集约化部署构建高效算力资源池；另一方面，业务负载的\n动态变化要求算力具备弹性可扩展能力，既能在训练高峰期快速扩容，又能在低\n谷期灵活收缩，避免资源浪费。与此同时，国家“双碳”战略持续推进，2025 年\n云数据公司已被浙江省发改委纳入重点用能单位用能预算管理名单中，因此绿色\n低碳转型迫在眉睫。通过采用河水自然冷却系统、余热回收系统等先进技术，搭\n配光伏等清洁能源直供，推动PUE（电能利用效率）指标持续优化，已成为数据\n中心可持续发展的必由之路。只有实现算力集约化、弹性化及与电力协调化、绿\n色化的发展，才能为AI 产业筑牢坚实底座，助力数字经济高质量发展。\n（二）案例应用情况\n1.算力资源集约化方面\n根据总部的统一部署，在中国航信嘉兴智算中心集中部署集团公司办公类算\n力资源池，实现算力资源的集约化管理。为满足业务对算力的需求，同时避免一\n次投入过大造成算力资源和成本的巨大浪费，经过与总部充分沟通，嘉兴智算中\n心采用弹性可扩展架构，先部署一个可弹性扩展的基础算力池，后续根据需求对\n算力资源池进行动态扩展，实现资源的高效利用与动态适配业务需求。主要做法\n如下：\n(1)算力资", "para_index": 3, "entities": ["NDRC", "Travelsky"], "domains": ["digital", "ai", "policy", "aviation"], "type": "policy", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "cc32dc0ce", "text": "(3)智能调度\n通过集中管控平台动态分配资源，实现跨业务、跨租户的资源共享与错峰复\n用。\n2.算力基础设施绿色化方面\n为推动绿色低碳算力发展，中国航信嘉兴智算中心在绿色低碳领域进行了多\n项尝试：建设屋顶光伏系统、河水自然冷却系统、余热回收系统、水蓄冷、数据\n中心侧储能系统，并进行多项节能技改。各项措施简要介绍如下：", "para_index": 4, "entities": ["Travelsky"], "domains": ["aviation"], "type": "fact", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "c5f7ab435", "text": "(1)建设屋顶分布式光伏系统\n嘉兴园区已先后完成研发中心楼屋顶光伏系统及一期建筑屋顶光伏系统建\n设，系统总装机容量为640kWp，每年可发电约60 万kWh，每年可减少碳排放约\n350 吨。\n研发中心楼屋顶光伏系统于2023 年6 月份正式投用，一期建筑屋顶光伏系\n统于2025 年4 月完成全部施工、验收及并网工作。2023 年6 月~2025 年3 月，\n光伏系统已累计发电49 万kWh,减少二氧化碳排放约285 吨。\n(2)河水自然冷却技术及余热回收技术应用\n① 河水自然冷却技术\n园区东至亚太路、南至泾泾港、西至曹家桥港、北至水马港，三面环河道。\n利用得天独厚的地理位置优势，通过建设河水自然冷却系统，在秋冬季取河水实\n现数据中心自然冷却，大幅节省空调运行能耗，降低数据中心运营成本。\n河水自然冷却系统于2015 年底竣工，2016 年冬季正式投用。自2016 年冬\n季投用以来，河水系统运行稳定，节能效果明显，平均每年可利用河水系统实现\n自然冷却天数约100 天,当前负载下每年可节约电耗约100 万kWh,预计满载情况\n下每年可节约电耗670 万kWh，每年可减少碳排放约3910 吨。", "para_index": 5, "entities": [], "domains": ["tech-innovation"], "type": "data", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "c4138392b", "text": "数据中心1 层变电室和弱电井原夏季制冷由风冷热泵空调系统供冷，存在系\n统负荷过低，制冷功耗偏高的情况。2024 年云数据研究制定了改造方案并于当\n年6 月完成了改造：在变电室及确需空调的弱电井安装分体空调，替代原来的风\n冷热泵系统供冷，实现灵活、精准控制房间温度，避免大型中央空调系统的能耗\n浪费。\n2023 年风冷热泵用电124919kWh，2024 年停用风冷热泵系统，分体空调用\n电35952kWh，改用分体空调后2024 年数据中心辅助区用电对比2023 年减少\n88967kWh，减少二氧化碳排放量约52 吨。\n② 研发中心楼冷热源系统节能改造\n研发中心楼冷热源系统制热季通过回收数据中心的余热为研发中心楼供热，\n制冷季利用河水作为冷却水，为研发中心楼供冷。研发中心楼投产运行后经对实\n际使用情况进行研究分析发现：\n制冷季由于数据中心不使用河水系统，需要单独抽取河水为研发中心楼提供\n冷却水，2021 年河水收费标准由2018 年设计时的0.02 元/吨上涨至0.2 元/吨，\n经测算制冷季河水取水成本由原8 元/小时上涨至80 元/小时，制冷季采用河水\n做为冷却水不再具有经济性。\n针对使", "para_index": 6, "entities": [], "domains": ["tech-innovation"], "type": "policy", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "c8cb18c5c", "text": "电加热的制热效率最高约为95%，空气能的制热效率一般为400%以上，初步\n测算空气能的制热效率至少是电加热的4 倍，改用空气能加热器预估可节约电耗\n约75%，全年宿舍楼热水供应系统可节约电耗约15 万kWh，每年可减少二氧化碳\n排放量约88 吨。\n(5)数据中心侧储能系统应用\n园区积极响应国家政策号召，充分利用数据中心用能特点，选用储能系统来\n强化数据中心的能源配套机制，数据中心侧储能系统总容量为1.1MW/2.236MWh，\n每日两充两放，通过削峰填谷降低用能成本，达到能源资源的绿色管理，同时可\n促进能源转型，对实现数据中心碳达峰、碳中和目标起到有效的支撑作用。\n储能系统于2023 年2 月21 日完成调试并投用，2023 年3 月~2025 年3 月\n累计充电量约为256 万kWh，累计放电量为215kWh，平均效率为84%。\n（三）效益分析\n目前基础设施各项绿色化措施共产生的成效是每年可减少碳排放约1446 吨，\n按规划设计满载运行后，每年可减少碳排放约4660 吨。\n（四）风险分析及化解措施\n技术风险及化解措施：AI 算力算法迭代迅速，现有技术架构可能难以支撑\n未来业务需求。可", "para_index": 7, "entities": [], "domains": ["ai", "policy"], "type": "policy", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "caef592ad", "text": "陶智勇（1981 年），男，浙江省嘉兴市，中航信云数据有限公司（嘉兴工程建设项目部）\n工程技术部副部长（主持工作），硕士研究生。在本项负责人，主要负责中国航信嘉兴智算\n中心IT 基础架构的设计，中国航信云数据中心（嘉兴智算中心）的运维管理、节能降耗和\n嘉兴园区绿色发展相关工作。在人工智能领域的研究方向为智算平台IT 基础架构、运维管\n理、节能降耗和绿色低碳。", "para_index": 8, "entities": ["AI", "Travelsky"], "domains": ["ai", "aviation"], "type": "data", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "ce2ec2860", "text": "陆昌艳（1982 年生），女，浙江省嘉兴市，中航信云数据有限公司（嘉兴工程建设项目\n部）高级运维工程师，本科学士。在本项目中的主要负责中国航信嘉兴智算中心建设及IT\n运维管理、中国航信云数据中心（嘉兴智算中心）的运维管理、节能降耗和嘉兴园区绿色发\n展相关工作园区用能智慧管理平台建设项目技术人员，主要负责项目方案的可行性分析、市\n场调研及方案的审核与优化。在人工智能领域的研究方向为建设园区用能智慧管理平台、数\n据中心运维管理和节能降耗、绿色低碳。", "para_index": 9, "entities": ["AI", "Travelsky"], "domains": ["ai", "aviation"], "type": "data", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "c688323f3", "text": "“Ai 家”是在公司领导的倡议下成立，由研究院负责活动组织\n承办的科技创新活动小组，全称“中国航信人工智能技术应用实践\n与创新研讨会”。Ai 家由有丰富实战经验和较高理论水平的专家、\n有AI 技术落地场景或产品的实干家以及有创意、有作品的玩家共\n同组成，通过建立组织机制、定期举办研讨会、组织知识分享会、\n选拔有较高管理与业务价值的案例进行实践转化，探索最新人工智\n能技术趋势，运用人工智能技术解决实际业务中面临的问题与挑战，\n助力公司打造AI 创新生态，推动航信数智化转型与高质量发展。", "para_index": 10, "entities": ["AI", "Travelsky"], "domains": ["ai", "aviation", "tech-innovation"], "type": "analysis", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "c174c9e49", "text": "执行总编：    赵耀帅\n顾    问：    张立功、朱家彬、王  琛、刘  军\n本期特约编辑：李化龙、范春玲\n编 辑 部：    宋  歌、杨璐萌\n投稿交流：    research@travelsky.com.cn", "para_index": 11, "entities": [], "domains": [], "type": "fact", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}, {"id": "c9dd7622e", "text": "声明：本刊为内部刊物，无商务模式，所刊内容除特约文章、研究视点外均来自外部公开刊物\n或者互联网公开信息，如有侵权请随时联系编辑部删除。", "para_index": 12, "entities": [], "domains": [], "type": "fact", "source": "/home/agentuser/temp/cf5d5705_ch27_中国航信嘉兴智算中心绿色低碳实践.txt"}]
---

# 2025TravelskySasacAiAviationPolicy

## Summary
【第27章】中国航信嘉兴智算中心绿色低碳实践。第27 章：中国航信嘉兴智算中心绿色低碳实践。在全球人工智能技术快速迭代的背景下，以DeepSeek 为代表的大模型技术。

## Details
【第27章】中国航信嘉兴智算中心绿色低碳实践





第27 章：中国航信嘉兴智算中心绿色低碳实践
陶智勇  陆昌艳
中航信云数据有限公司

（一）案例简介
1.案例背景
在全球人工智能技术快速迭代的背景下，以DeepSeek 为代表的大模型技术
突破正推动AI 应用进入全新发展阶段。近期国资委召开央企“AI+”会议，中国
航信作为重点单位签订了任务书。2025 年3 月4 日，公司召开“AI+”专项行动
动员会，要求各单位加快推进以DEEPSEEK 为代表的人工智能技术的试点与应用。
根据《中国航信加快人工智能技术研究及应用工作方案》，云数据公司制定了中
国航信嘉兴智算中心建设方案。
嘉兴智算中心的建设一是基于算力资源集约化管理的需求，二是基于基础设
施绿色低碳的要求。基于以上两点，嘉兴智算中心采用弹性可扩展架构，先部署
一个可弹性扩展的基础算力池，后续根据需求对算力资源池进行动态扩展，即总
体规划分批建设，促进算力资源的集约化管理并实现可弹性扩展；同时嘉兴智算
中心在基础设施绿色化方面进行了多项措施应用的尝试，促进算力基础设施的绿
色化。
2.使用产品情况
为推动绿色低碳算力发展，中国航信嘉兴智算中心在绿色低碳领域进行了多
项尝试：建设屋顶光伏系统、河水自然冷却系统、余热回收系统、水蓄冷、数据
中心侧储能系统，并进行多项节能技改。
同时，积极部署可弹性扩展的基础算力池。
3.所解决的关键问题和痛点
随着AI 应用迈入全新发展阶段，从大语言模型的迭代升级到智能驾驶的场
景落地，智算需求呈爆发式增长。据权威机构预测，全球AI 算力需求每3.5 个
月就将翻一番，数据中心作为算力部署的核心载体，正面临前所未有的挑战与机
遇。一方面，传统分散式算力部署模式导致资源利用率不足30%，大量服务器处




于闲置状态，亟需通过集约化部署构建高效算力资源池；另一方面，业务负载的
动态变化要求算力具备弹性可扩展能力，既能在训练高峰期快速扩容，又能在低
谷期灵活收缩，避免资源浪费。与此同时，国家“双碳”战略持续推进，2025 年
云数据公司已被浙江省发改委纳入重点用能单位用能预算管理名单中，因此绿色
低碳转型迫在眉睫。通过采用河水自然冷却系统、余热回收系统等先进技术，搭
配光伏等清洁能源直供，推动PUE（电能利用效率）指标持续优化，已成为数据
中心可持续发展的必由之路。只有实现算力集约化、弹性化及与电力协调化、绿
色化的发展，才能为AI 产业筑牢坚实底座，助力数字经济高质量发展。
（二）案例应用情况
1.算力资源集约化方面
根据总部的统一部署，在中国航信嘉兴智算中心集中部署集团公司办公类算
力资源池，实现算力资源的集约化管理。为满足业务对算力的需求，同时避免一
次投入过大造成算力资源和成本的巨大浪费，经过与总部充分沟通，嘉兴智算中
心采用弹性可扩展架构，先部署一个可弹性扩展的基础算力池，后续根据需求对
算力资源池进行动态扩展，实现资源的高效利用与动态适配业务需求。主要做法
如下：
(1)算力资源池化
将算力资源（CPU/GPU/存储/网络）整合为统一池化管理，通过虚拟化或容
器化技术消除孤岛，提升整体利用率；
(2)总体规划，分批部署
根据最终需求进行总体规划，同时根据业务优先级分阶段部署算力节点，后
续按需弹性扩容，降低初期投资风险。





第一批算力部署拓扑图


最终要实现的算力拓扑图

(3)智能调度
通过集中管控平台动态分配资源，实现跨业务、跨租户的资源共享与错峰复
用。
2.算力基础设施绿色化方面
为推动绿色低碳算力发展，中国航信嘉兴智算中心在绿色低碳领域进行了多
项尝试：建设屋顶光伏系统、河水自然冷却系统、余热回收系统、水蓄冷、数据
中心侧储能系统，并进行多项节能技改。各项措施简要介绍如下：




(1)建设屋顶分布式光伏系统
嘉兴园区已先后完成研发中心楼屋顶光伏系统及一期建筑屋顶光伏系统建
设，系统总装机容量为640kWp，每年可发电约60 万kWh，每年可减少碳排放约
350 吨。
研发中心楼屋顶光伏系统于2023 年6 月份正式投用，一期建筑屋顶光伏系
统于2025 年4 月完成全部施工、验收及并网工作。2023 年6 月~2025 年3 月，
光伏系统已累计发电49 万kWh,减少二氧化碳排放约285 吨。
(2)河水自然冷却技术及余热回收技术应用
① 河水自然冷却技术
园区东至亚太路、南至泾泾港、西至曹家桥港、北至水马港，三面环河道。
利用得天独厚的地理位置优势，通过建设河水自然冷却系统，在秋冬季取河水实
现数据中心自然冷却，大幅节省空调运行能耗，降低数据中心运营成本。
河水自然冷却系统于2015 年底竣工，2016 年冬季正式投用。自2016 年冬
季投用以来，河水系统运行稳定，节能效果明显，平均每年可利用

[... truncated ...]

在人工智能领域的研究方向为建设园区用能智慧管理平台、数
据中心运维管理和节能降耗、绿色低碳。











Ai 家简介

“Ai 家”是在公司领导的倡议下成立，由研究院负责活动组织
承办的科技创新活动小组，全称“中国航信人工智能技术应用实践
与创新研讨会”。Ai 家由有丰富实战经验和较高理论水平的专家、
有AI 技术落地场景或产品的实干家以及有创意、有作品的玩家共
同组成，通过建立组织机制、定期举办研讨会、组织知识分享会、
选拔有较高管理与业务价值的案例进行实践转化，探索最新人工智
能技术趋势，运用人工智能技术解决实际业务中面临的问题与挑战，
助力公司打造AI 创新生态，推动航信数智化转型与高质量发展。









执行总编：    赵耀帅
顾    问：    张立功、朱家彬、王  琛、刘  军
本期特约编辑：李化龙、范春玲
编 辑 部：    宋  歌、杨璐萌
投稿交流：    research@travelsky.com.cn

声明：本刊为内部刊物，无商务模式，所刊内容除特约文章、研究视点外均来自外部公开刊物
或者互联网公开信息，如有侵权请随时联系编辑部删除。


## Related
- Sources: [[../raw/docs/717af075_2025travelsky-sasac-ai-aviation-policy.txt]]
- Entities: [[entity_company_travelsky]]
- Entities: [[entity_sasac]]
- Entities: [[entity_ndrc]]
- Entities: [[concept_ai]]
- Entities: [[concept_llm]]
- Concepts: [[concept_aviation]]
- Concepts: [[concept_policy]]
- Concepts: [[concept_ai]]
- Concepts: [[concept_aviation]]

## Provenance
> [!source]| cf9f74311
> 【第27章】中国航信嘉兴智算中心绿色低碳实践

> [!source]| c78f8e30f
> 第27 章：中国航信嘉兴智算中心绿色低碳实践 陶智勇  陆昌艳 中航信云数据有限公司

> [!source]| c63dcb46d
> （一）案例简介 1.案例背景 在全球人工智能技术快速迭代的背景下，以DeepSeek 为代表的大模型技术 突破正推动AI 应用进入全新发展阶段。近期国资委召开央企“AI+”会议，中国 航信作为重点单位签订了任务书。2025 年3 月4 日，公司召开“AI+”专项行动 动员会，要求各单位加快推进以DEEPSEEK 为代表的人工智能技术的试点与应用。 根据《中国航信加快人工智能技术研究及应用工作方案》

> [!source]| cbeb86c99
> 于闲置状态，亟需通过集约化部署构建高效算力资源池；另一方面，业务负载的 动态变化要求算力具备弹性可扩展能力，既能在训练高峰期快速扩容，又能在低 谷期灵活收缩，避免资源浪费。与此同时，国家“双碳”战略持续推进，2025 年 云数据公司已被浙江省发改委纳入重点用能单位用能预算管理名单中，因此绿色 低碳转型迫在眉睫。通过采用河水自然冷却系统、余热回收系统等先进技术，搭 配光伏等清洁能源直供，推动PUE（

> [!source]| cc32dc0ce
> (3)智能调度 通过集中管控平台动态分配资源，实现跨业务、跨租户的资源共享与错峰复 用。 2.算力基础设施绿色化方面 为推动绿色低碳算力发展，中国航信嘉兴智算中心在绿色低碳领域进行了多 项尝试：建设屋顶光伏系统、河水自然冷却系统、余热回收系统、水蓄冷、数据 中心侧储能系统，并进行多项节能技改。各项措施简要介绍如下：

> [!source]| c5f7ab435
> (1)建设屋顶分布式光伏系统 嘉兴园区已先后完成研发中心楼屋顶光伏系统及一期建筑屋顶光伏系统建 设，系统总装机容量为640kWp，每年可发电约60 万kWh，每年可减少碳排放约 350 吨。 研发中心楼屋顶光伏系统于2023 年6 月份正式投用，一期建筑屋顶光伏系 统于2025 年4 月完成全部施工、验收及并网工作。2023 年6 月~2025 年3 月， 光伏系统已累计发电49 万kWh,减少二

> [!source]| c4138392b
> 数据中心1 层变电室和弱电井原夏季制冷由风冷热泵空调系统供冷，存在系 统负荷过低，制冷功耗偏高的情况。2024 年云数据研究制定了改造方案并于当 年6 月完成了改造：在变电室及确需空调的弱电井安装分体空调，替代原来的风 冷热泵系统供冷，实现灵活、精准控制房间温度，避免大型中央空调系统的能耗 浪费。 2023 年风冷热泵用电124919kWh，2024 年停用风冷热泵系统，分体空调用 电35952k

> [!source]| c8cb18c5c
> 电加热的制热效率最高约为95%，空气能的制热效率一般为400%以上，初步 测算空气能的制热效率至少是电加热的4 倍，改用空气能加热器预估可节约电耗 约75%，全年宿舍楼热水供应系统可节约电耗约15 万kWh，每年可减少二氧化碳 排放量约88 吨。 (5)数据中心侧储能系统应用 园区积极响应国家政策号召，充分利用数据中心用能特点，选用储能系统来 强化数据中心的能源配套机制，数据中心侧储能系统总容量为

> [!source]| caef592ad
> 陶智勇（1981 年），男，浙江省嘉兴市，中航信云数据有限公司（嘉兴工程建设项目部） 工程技术部副部长（主持工作），硕士研究生。在本项负责人，主要负责中国航信嘉兴智算 中心IT 基础架构的设计，中国航信云数据中心（嘉兴智算中心）的运维管理、节能降耗和 嘉兴园区绿色发展相关工作。在人工智能领域的研究方向为智算平台IT 基础架构、运维管 理、节能降耗和绿色低碳。

> [!source]| ce2ec2860
> 陆昌艳（1982 年生），女，浙江省嘉兴市，中航信云数据有限公司（嘉兴工程建设项目 部）高级运维工程师，本科学士。在本项目中的主要负责中国航信嘉兴智算中心建设及IT 运维管理、中国航信云数据中心（嘉兴智算中心）的运维管理、节能降耗和嘉兴园区绿色发 展相关工作园区用能智慧管理平台建设项目技术人员，主要负责项目方案的可行性分析、市 场调研及方案的审核与优化。在人工智能领域的研究方向为建设园区用能智慧管
